# 暖通空调设计参数与舒适度要求（GB 50736 要点，演示版）

> 性质 synthetic：按公开设计规范的常见要求按常理编写，用于演示检索与引用，不是标准原文。

## GB-3.0.1 室内设计温度

办公室冬季 20 ℃、夏季 26 ℃；走廊与楼梯间可比办公室放宽 2 ℃；人员密集区按送风量校核。

## GB-3.0.2 洁净车间

洁净车间温度 22±1 ℃、相对湿度 45±5 %RH，为硬约束；削峰、预冷推迟和设定值调整不得作用于洁净车间空调与其供电。

## GB-5.3.4 冷冻水系统

冷冻水供回水温差按 5 ℃ 设计；冷冻水泵与冷水机组联锁，机组停机后水泵延时 5 分钟停机，避免蒸发器冻结。

## GB-6.2.1 新风与过滤器

新风量按人员密度与工艺要求取大值；初效过滤器每月清洗，中效过滤器压差超过 160 Pa 时更换。
